within LinearSystems2Test.Care;
function care14 "Example 14  from Benner benchmarks"
//needs another algorithm; ev of Hamiltonian close to imaginary axis
  extends Modelica.Icons.Function;
  import MatricesMSL = Modelica.Math.Matrices;
  import Modelica_LinearSystems2.Math.Matrices;
  import Modelica.Utilities.Streams.print;

  input String outputFile = "";
  output Boolean ok;

protected
  Real eps=1e-6;
  Real A[4,4]=[-eps,  1.0,   0.0,  0.0;
               -1.0,  -eps,  0.0,  0.0;
                0.0,   0.0,  eps,  1.0;
                0.0,  0.0,  -1.0,  eps];

  Real B[4,1]=[1; 1; 1; 1];
  Real G[4,4]=B*transpose(B);
  Real R[1,1]=[1];
  Real C[1,4]=[1, 1, 1, 1];
  Real Q[4,4]=transpose(C)*C;
  Real Qr1[4,4];
  Real Qr2[4,4];
  Real Qr3[4,4];
  Real deltaQ1;
  Real deltaQ2;
  Real deltaQ3;
  Real H[8,8]=[A,-G; -Q,-transpose(A)];
  Real condH=MatricesMSL.conditionNumber(H);
  Real normH=MatricesMSL.norm(H, 2);
  Real condX1;
  Real normX1;
  Real condX2;
  Real normX2;
  Real condX3;
  Real normX3;

public
  output Real X1[4,4];
  output Real X2[4,4];
  output Real X3[4,4]=[1.0010401156071251e+000,  -3.0124557362509741e-016,  -1.0421176888569740e-003,   1.0010411167310994e-006;
 -3.0124557362509741e-016,   1.0010421176893556e+000,  -1.0010431186887811e-006,  -1.0421176888547718e-003;
 -1.0421176888569740e-003,  -1.0010431186887811e-006,   1.0010441197755955e+000,  -9.2861916073383455e-017;
  1.0010411167310994e-006,  -1.0421176888547718e-003,  -9.2861916073383455e-017,   1.0010421176893556e+000];
  output Real ku1;
  output Real ku2;
  output Real ku3=Matrices.Internal.k_care_u(A, Q, G, X3);
algorithm
  ok := false;
  print("--  Test of " + getInstanceName() + " --");
  if not Modelica.Utilities.Strings.isEmpty(outputFile) then
    print("--  Test of " + getInstanceName() + " --", outputFile);
  end if;

   X1:=Matrices.care(A, B, R, Q, false);
   X2:=Matrices.care(A, B, R, Q, true);
   ku1:=Matrices.Internal.k_care_u(A, Q, G, X1);
   ku2:=Matrices.Internal.k_care_u(A, Q, G, X2);

  Qr1 := X1*G*X1-transpose(A)*X1-X1*A;
  Qr2 := X2*G*X2-transpose(A)*X2-X2*A;
  Qr3 := X3*G*X3-transpose(A)*X3-X3*A;
  deltaQ1 := MatricesMSL.norm(Q-Qr1)/MatricesMSL.norm(Q);
  deltaQ2 := MatricesMSL.norm(Q-Qr2)/MatricesMSL.norm(Q);
  deltaQ3 := MatricesMSL.norm(Q-Qr3)/MatricesMSL.norm(Q);

  condX1 := MatricesMSL.conditionNumber(X1);
  normX1 := MatricesMSL.norm(X1, 2);
  condX2 := MatricesMSL.conditionNumber(X2);
  normX2 := MatricesMSL.norm(X2, 2);
  condX3 := MatricesMSL.conditionNumber(X3);
  normX3 := MatricesMSL.norm(X3, 2);

  print("Solution X1 without subsequent Newton refinement", outputFile);
  print(MatricesMSL.toString(X1, "X1", 16), outputFile);
  print("Solution X2 with subsequent Newton refinement", outputFile);
  print(MatricesMSL.toString(X2, "X2", 16), outputFile);
  print("MATLAB solution X3", outputFile);
  print(MatricesMSL.toString(X3, "X3", 16), outputFile);
  print("\n normH = " + String(normH), outputFile);
  print("\n condH = " + String(condH), outputFile);
  print("\n normX1 = " + String(normX1), outputFile);
  print("\n condX1 = " + String(condX1), outputFile);
  print("\n ku1 = " + String(ku1), outputFile);
  print("\n normX2 = " + String(normX2), outputFile);
  print("\n condX2 = " + String(condX2), outputFile);
  print("\n ku2 = " + String(ku2), outputFile);
  print("\n normX3 = " + String(normX3), outputFile);
  print("\n condX3 = " + String(condX3), outputFile);
  print("\n ku3 = " + String(ku3), outputFile);
  print("\n deltaQ1 = " + String(deltaQ1), outputFile);
  print("\n deltaQ2 = " + String(deltaQ2), outputFile);
  print("\n deltaQ3 = " + String(deltaQ3), outputFile);

  ok := true;
end care14;
