within Modelica_LinearSystems2.Utilities.Plot;
package Examples "Package of examples to demonstrate the usage of plot functions"
  extends Modelica.Icons.ExamplesPackage;


  annotation (Documentation(info="<html>
<p>
This package contains example function calls to demonstrate the
usage of the plot functions in package
<a href=\"Modelica_LinearSystems2.Utilities.Plot\">Modelica_LinearSystems2.Utilities.Plot</a>.
</p>
</html>"));
end Examples;
