within Modelica_LinearSystems2.Examples;
package TransferFunction

end TransferFunction;
