within Modelica_LinearSystems2.ComplexMathAdds;
package Matrices "Package of functions operating on matrices of complex numbers"
  extends Modelica.Icons.Package;

  annotation (Documentation(info="<html>
<p>
This package provides functions operating on matrices of complex numbers.
</p>
</html>"));
end Matrices;
