within Modelica_LinearSystems2.Controller.Icons;
partial block PartialBlockIcon "Icon for a discrete/continuous block"

protected
  Boolean cont=true;

  annotation (
    Icon(
      coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}),
        graphics={
        Rectangle(
          visible=not cont,
          extent={{-100,100},{100,-100}},
          fillColor={213,255,190},
          fillPattern=FillPattern.Solid,
          borderPattern=BorderPattern.Raised,
          pattern=LinePattern.None),
        Rectangle(
          visible=cont,
          extent={{-100,100},{100,-100}},
          fillColor={230,230,255},
          fillPattern=FillPattern.Solid,
          borderPattern=BorderPattern.Raised,
          pattern=LinePattern.None,
          lineColor={0,0,0}),           Text(
        extent={{-150,150},{150,110}},
        textString="%name",
        lineColor={0,0,255})}),  Documentation(info="<html>
<p>This partial class is intended to design a <em>default icon for a discrete or continuous block</em>. The background color of this icon depends on the boolean parameter <code>cont</code>.</p>
</html>"));

end PartialBlockIcon;
