within Modelica_LinearSystems2.Controller;
block Noise
  "Block that generates a uniform distributed noise output signal at sample instants if discrete and y=0 if continuous"
  extends Icons.PartialBlockIcon(cont=continuous);
  parameter Real y_min "Lower limit of noise band (if not continuous)"
  annotation (Dialog(enable=blockType<>Modelica_LinearSystems2.Controller.Types.BlockTypeWithGlobalDefault.Continuous));
  parameter Real y_max "Upper limit of noise band (if not continuous)"
  annotation (Dialog(enable=blockType<>Modelica_LinearSystems2.Controller.Types.BlockTypeWithGlobalDefault.Continuous));
  parameter Integer firstSeed[3](
    each min=0,
    each max=255) = {23,87,187}
    "Integer[3] defining random sequence; required element range: 0..255 (if not continuous)"
  annotation (Dialog(enable=blockType<>Modelica_LinearSystems2.Controller.Types.BlockTypeWithGlobalDefault.Continuous));
  parameter Types.BlockTypeWithGlobalDefault blockType=Modelica_LinearSystems2.Controller.Types.BlockTypeWithGlobalDefault.UseSampleClockOption
    "Type of block"
    annotation (
      Evaluate=true,
      HideResult=true,
      Dialog(
        __Dymola_compact=true,
        __Dymola_descriptionLabel=true),
      choices(__Dymola_radioButtons=true, choice=Modelica_LinearSystems2.Controller.Types.BlockTypeWithGlobalDefault.Continuous
        "Continuous",
        choice=Modelica_LinearSystems2.Controller.Types.BlockTypeWithGlobalDefault.Discrete
        "Discrete",
        choice=Modelica_LinearSystems2.Controller.Types.BlockTypeWithGlobalDefault.UseSampleClockOption
        "Dependent on sampleClock"));
  final parameter Boolean continuous=blockType == Types.BlockTypeWithGlobalDefault.Continuous
       or blockType == Types.BlockTypeWithGlobalDefault.UseSampleClockOption
       and sampleClock.blockType == Types.BlockType.Continuous
    "True, if continuous block, otherwise discrete block";
  parameter Integer sampleFactor(min=1) = 1
    "Sample factor for sample time (Ts = sampleFactor * sampleClock.sampleTime) if not continuous"
     annotation (Dialog(enable=blockType<>Modelica_LinearSystems2.Controller.Types.BlockTypeWithGlobalDefault.Continuous));
  Modelica.Blocks.Interfaces.RealOutput y "Discrete output signal of block"
     annotation(Placement(transformation(extent={{100,-10},{120,10}})));

protected
  outer SampleClock sampleClock "Global options";
  Internal.DiscreteNoise discretePart(
    y_min=y_min,
    y_max=y_max,
    firstSeed=firstSeed,
    sampleFactor=sampleFactor) if not continuous "Discrete noise";
equation
  if continuous then
    y = 0.0;
  end if;
connect(y,discretePart.y);

  annotation (
    Icon(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-100,-100},{100,100}},
        grid={2,2}), graphics={
        Polygon(
          points={{-81,90},{-89,68},{-73,68},{-81,90}},
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid),
        Line(points={{-81,78},{-81,-90}}, color={192,192,192}),
        Line(points={{-90,-23},{82,-23}}, color={192,192,192}),
        Polygon(
          points={{91,-22},{69,-14},{69,-30},{91,-22}},
          lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid),
        Line(points={{-35,25},{-35,-35},{-25,-35},{-25,-17},{-15,-17},{-15,-45},
              {-5,-45},{-5,37},{1,37},{1,51},{7,51},{7,-5},{17,-5},{17,7},{23,7},
              {23,-23},{33,-23},{33,49},{43,49},{43,15},{51,15},{51,-51},{61,-51}},
            color={0,0,127}),
        Line(points={{-81,-17},{-67,-17},{-67,-1},{-59,-1},{-59,-49},{-51,-49},
              {-51,-27},{-43,-27},{-43,57},{-35,57},{-35,25}}, color={0,0,127}),
        Line(points={{-90,-54},{84,-54}}, color={255,0,0}),
        Line(points={{-89,62},{85,62}}, color={255,0,0}),
        Text(
          extent={{-195,76},{-78,50}},
          lineColor={0,0,0},
          textString="%y_max"),
        Text(
          extent={{-195,-38},{-78,-64}},
          lineColor={0,0,0},
          textString="%y_min"),
        Text(
          extent={{-88,-62},{88,-94}},
          lineColor={0,0,0},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="%sampleFactor")}),
    Documentation(info="<html>
<p>
If <strong>discrete</strong> block, the output y is sampled according to sample time
sampleClock.sampleTime * sampleFactor, where sampleClock.sampleTime
is defined globally in the outer component sampleClock and
sampleFactor is an Integer parameter of component Noise.
At every sample time, a random output signal y in the range y_min .. y_max
is generated, where y_min and y_max are parameters. A typical
noise signal is shown in the next figure:
</p>
<div>
<img src=\"modelica://Modelica_LinearSystems2/Resources/Images/Controllers/Noise_typicalSignal.png\">
</div>
<p>
The Integer[3] parameter vector <strong>firstSeed</strong> is used to initialize the
basic random number generator. The 3 elements of firstSeed need
to be in the range [0, 255]. The use of the same seed vector
will lead to the same sequence of numbers when these are computed serially.
This is usually not desired. Therefore, for every usage of block
<strong>Noise</strong> a different firstSeed should be defined.
</p>
<p>
If <strong>continuous</strong> block, the output y = 0.0, i.e., no noise signal
is generated. The reason is that the noise can only reasonably be
used in a simulation if it is a discrete signal, i.e., changes
its value only at sample instants. Since a continous block is usually
used to speed up the simulation, the noise should also be turned
off because it will otherwise significantly limit the
maximum step size of the integrator.<br>&nbsp;
</p>
<p>
This noise generator is based on a function that generates
a random real number uniformely in the semi-open range [0.0, 1.0).
The function uses the standard Wichmann-Hill generator,
combining three pure multiplicative congruential generators of
modulus 30269, 30307 and 30323. Its period (how many numbers it
generates before repeating the sequence exactly) is 6,953,607,871,644.
While of much higher quality than the rand() function supplied by
most C libraries, the theoretical properties are much the same
as for a single linear congruential generator of large modulus.
</p>
</html>"));
end Noise;
