within Modelica_LinearSystems2.Controllers.Templates;
partial model PartialPlantSISO "Template for single-input single-output plants"

  Modelica.Blocks.Interfaces.RealOutput y
    annotation (Placement(transformation(extent={{100,-10},{120,10}})));
  Modelica.Blocks.Interfaces.RealInput u
    annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
  Modelica.Blocks.Interfaces.RealOutput ym
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={0,-110})));
  annotation (defaultComponentName="plant");
end PartialPlantSISO;
