within Modelica_LinearSystems2.Examples;
package DiscreteZerosAndPoles "Package with examples to demonstrate the usage of the DiscreteZerosAndPoles record"
  extends Modelica.Icons.ExamplesPackage;

end DiscreteZerosAndPoles;
