within Modelica_LinearSystems2.Examples.ZerosAndPoles;
function plotBode1
  "Construct a ZerosAndPoles system and plot the Bode diagram with automatic determination of the frequency range to plot"
  extends Modelica.Icons.Function;

  import Modelica_LinearSystems2.TransferFunction;
  import Modelica_LinearSystems2.ZerosAndPoles;

  input Modelica.Units.SI.Frequency f_cut=100
    "PT1 with cut-off frequency f_cut";
  output Boolean ok;
protected
  Modelica.Units.SI.AngularVelocity w=2*Modelica.Constants.pi*f_cut;
  TransferFunction tf=TransferFunction(n={w}, d={1,w});
  ZerosAndPoles zp=ZerosAndPoles(tf);
algorithm
  ZerosAndPoles.Plot.bode(zp);

  ok := true;

  annotation (__Dymola_interactive=true);
end plotBode1;
