within Modelica_LinearSystems2.Math.Matrices.LAPACK;
function dgesdd = Modelica.Math.Matrices.LAPACK.dgesdd
  "Determine singular value decomposition"
  annotation (
    obsolete = "Obsolete function - use Modelica.Math.Matrices.LAPACK.dgesdd instead");
