within Modelica_LinearSystems2.Utilities.Streams;
function readMatrixD2 "Read the feed forward matrix of a state space system"
  extends Modelica.Icons.Function;

  input String fileName=DataDir + "abcd.mat"
    annotation(Dialog(loadSelector(filter="MAT files (*.mat);; All files (*.*)",
                      caption="state space system data file")));
  input String matrixName="ABCD"
    "Name of the generalized state space system matrix";
  input Integer nx "System order";
  input Integer nu "Number of inputs";
  input Integer ny "Number of outputs";

protected
  Real ABCD[nx + ny,nx + nu]=
      Modelica.Utilities.Streams.readRealMatrix(
      fileName,
      matrixName,
      nx + ny,
      nx + nu);

public
  output Real D[ny,nu]=ABCD[nx + 1:nx + ny, nx + 1:nx + nu];
algorithm

end readMatrixD2;
