within Modelica_LinearSystems2.WorkInProgress.Math;
package Complex
end Complex;
