within Modelica_LinearSystems2.WorkInProgress.StateSpace;
package Conversion "Conversion functions from StateSpace into TransferFunction or ZerosAndPoles representations"
import Modelica;

end Conversion;
