within Modelica_LinearSystems2.Types;
type Grid = enumeration(
    OneValue,
    Equidistant,
    Logarithmic) "Enumeration defining the grid type for a parameter variation";
