within Modelica_LinearSystems2.WorkInProgress;
package StateSpace "State space functions"

end StateSpace;
