within Modelica_LinearSystems2;
package WorkInProgress "Package for developments and internal models"
end WorkInProgress;
